# 园区微网日调度 —— 运行报告

- 算例：`data\park_day.csv`
- 运行结论：**ok**
- 求解器：scipy.linprog / highs
- 降级：否

## 一、算例概况

| 项目 | 数值 |
|---|---|
| 时段数 | 24 段 × 1.0 h |
| 总负荷 | 12394.2 kWh |
| 总光伏 | 3174.0 kWh |
| 净负荷 | 9220.2 kWh |
| 峰值负荷 | 647.9 kW |
| 电价档位 | 0.3, 0.72, 1.2 元/kWh |
| 储能容量 / 功率 | 400.0 kWh 初值，往返效率见参数 |

## 二、调度结果

| 指标 | 数值 |
|---|---|
| **日购电成本** | **4651.417346 元** |
| 电网购电量 | 9454.42687 kWh |
| 储能充电 / 放电 | 2402.32687 / 2168.1 kWh |
| 光伏弃电 | 0.0 kWh |
| 平均购电电价 | 0.491983 元/kWh |
| 期末储荷 | 400.0 kWh |
| 无储能基准成本 | 6363.462 元 |
| **相对无储能节省** | **26.904%** |

## 三、独立校验

共 11 项，通过 11 项，跳过 0 项，未通过 0 项 → **全部通过**

| 检查 | 类型 | 结论 | 关键证据 |
|---|---|---|---|
| V1.1 功率平衡残差 | exact | 通过 | `{"max_abs_residual": 1.1368683772161603e-13, "tolerance": 1e-06}` |
| V1.2 储荷递推残差 | exact | 通过 | `{"max_abs_residual": 6.842810762464069e-10, "tolerance": 1e-06}` |
| V1.3 变量上下限 | exact | 通过 | `{"violations": 0}` |
| V1.4 端面储荷条件 | exact | 通过 | `{"soc_init_dev": 0.0, "soc_terminal_dev": 0.0, "expected": [400.0, 400.0]}` |
| V1.5 目标值独立重算 | exact | 通过 | `{"reported": 4651.417346, "recomputed": 4651.417346, "rel_error": 5.596556751548361e-11}` |
| V2.1 解析下界 ≤ 方案成本 | sandwich | 通过 | `{"lower_bound": 2766.06, "objective": 4651.417346, "derivation": "max(min_price×净负荷总量, Σ price×max(0,load−pv−P_max))"}` |
| V2.2 方案成本 ≤ 可行上界 | sandwich | 通过 | `{"upper_bound": 6167.130158, "upper_source": "greedy_tou", "candidates": {"no_storage": 6363.462, "greedy_tou": 6167.130158}, "objective": 4651.417...` |
| V2.3 夹逼区间与相对间隙 | sandwich | 通过 | `{"lower_bound": 2766.06, "upper_bound": 6167.130158, "objective": 4651.417346, "relative_gap": 0.73119}` |
| V3.1 无储能功率 | differential | 通过 | `{"solver_objective": 6363.462, "closed_form": 6363.462, "rel_error": 1.4292451212452093e-16}` |
| V3.2 电价拉平（无套利空间） | differential | 通过 | `{"solver_objective": 7376.16, "closed_form": 7376.16, "rel_error": 1.2330192156527625e-16}` |
| V3.3 光伏全网过剩且平价 | differential | 通过 | `{"solver_objective": 0.0, "closed_form": 0.0, "rel_error": 0.0}` |

### 夹逼区间

```
2766.06 元（下界） ≤ 4651.417346 元（方案） ≤ 6167.130158 元（上界，来自 greedy_tou）
```

下界由解析式给出（假设可以把能量无损地挪到最低价时段），因此偏松；上界来自必定可行的规则方案。夹逼的作用是兜住'成本比理论下界还低'这类硬错误，精确性由 V1（残差）与 V3（退化闭式复现）保证。


## 四、逐时调度

| 时段 | 时刻 | 负荷 kW | 光伏 kW | 电价 | 购电 kW | 充电 kW | 放电 kW | 弃电 kW | 储荷 kWh |
|---|---|---|---|---|---|---|---|---|---|
| 1 | 00:00 | 412.5 | 0.0 | 0.30 | 412.50 | 0.00 | 0.00 | 0.00 | 400.0 |
| 2 | 01:00 | 388.2 | 0.0 | 0.30 | 388.20 | 0.00 | 0.00 | 0.00 | 400.0 |
| 3 | 02:00 | 371.9 | 0.0 | 0.30 | 371.90 | 0.00 | 0.00 | 0.00 | 400.0 |
| 4 | 03:00 | 365.4 | 0.0 | 0.30 | 365.40 | 0.00 | 0.00 | 0.00 | 400.0 |
| 5 | 04:00 | 362.8 | 0.0 | 0.30 | 547.01 | 184.21 | 0.00 | 0.00 | 400.0 |
| 6 | 05:00 | 374.6 | 0.0 | 0.30 | 874.60 | 500.00 | 0.00 | 0.00 | 575.0 |
| 7 | 06:00 | 431.7 | 12.4 | 0.30 | 919.30 | 500.00 | 0.00 | 0.00 | 1050.0 |
| 8 | 07:00 | 502.3 | 86.1 | 0.30 | 916.20 | 500.00 | 0.00 | 0.00 | 1525.0 |
| 9 | 08:00 | 568.9 | 214.7 | 0.72 | 354.20 | 0.00 | -0.00 | 0.00 | 2000.0 |
| 10 | 09:00 | 601.2 | 338.5 | 0.72 | 262.70 | 0.00 | 0.00 | 0.00 | 2000.0 |
| 11 | 10:00 | 615.8 | 412.3 | 0.72 | 203.50 | 0.00 | 0.00 | 0.00 | 2000.0 |
| 12 | 11:00 | 608.4 | 436.9 | 1.20 | 0.00 | 0.00 | 171.50 | 0.00 | 2000.0 |
| 13 | 12:00 | 571.3 | 428.2 | 1.20 | 0.00 | 0.00 | 143.10 | 0.00 | 1819.5 |
| 14 | 13:00 | 559.7 | 401.6 | 1.20 | 0.00 | 0.00 | 158.10 | 0.00 | 1668.8 |
| 15 | 14:00 | 548.2 | 352.8 | 1.20 | 0.00 | 0.00 | 195.40 | 0.00 | 1502.4 |
| 16 | 15:00 | 552.6 | 271.4 | 0.72 | 281.20 | 0.00 | 0.00 | 0.00 | 1296.7 |
| 17 | 16:00 | 578.1 | 158.3 | 0.72 | 419.80 | 0.00 | 0.00 | 0.00 | 1296.7 |
| 18 | 17:00 | 624.5 | 52.7 | 0.72 | 974.13 | 402.33 | 0.00 | 0.00 | 1296.7 |
| 19 | 18:00 | 647.9 | 8.1 | 1.20 | 139.80 | 0.00 | 500.00 | 0.00 | 1678.9 |
| 20 | 19:00 | 632.4 | 0.0 | 1.20 | 132.40 | 0.00 | 500.00 | 0.00 | 1152.6 |
| 21 | 20:00 | 596.8 | 0.0 | 1.20 | 96.80 | 0.00 | 500.00 | 0.00 | 626.3 |
| 22 | 21:00 | 548.3 | 0.0 | 0.72 | 548.30 | 0.00 | -0.00 | 0.00 | 100.0 |
| 23 | 22:00 | 487.1 | 0.0 | 0.72 | 487.10 | 0.00 | -0.00 | 0.00 | 100.0 |
| 24 | 23:00 | 443.6 | 0.0 | 0.30 | 759.39 | 315.79 | 0.00 | 0.00 | 100.0 |
